# Audit ModBus du garage — 2026-09-29

> Audit en **lecture seule**, mené pendant une compilation des environnements garage, après
> les chantiers A + B, chien de garde, `seq` et relais commandé/constaté.
> Périmètre : `modbusFonctions.be`, `modBus_TasmotaSlaveModBus.be`, `controleModbus.be`,
> `udpFonctions.be`, `controleUDP.be`, les appels `pousseEtat` de `globalFonctions.be`, les
> 4 autoexec garage, les 4 envs garage de `platformio_tasmota_cenv.ini`, les 4 `_persist.json`.
>
> Méthode : 3 auditeurs indépendants, lecture intégrale, tests `berry.exe` hors dépôt,
> recoupement avec le C du firmware (`xdrv_63_modbus_bridge.ino`, `be_module.c`, `be_vm.c`,
> `tasmota_class.be`). Constats les plus lourds revérifiés à la main (B1, G1, `ReglageModbus`,
> règle des compteurs, secrets). Banc `banc_test_modbus.be` : 76/76.
>
> Légende : **[V]** vérifié (code lu ou exécuté) · **[S]** supposé (mécanisme plausible,
> fréquence ou comportement firmware non mesurés).

---

## 1. À traiter avant de flasher

### B1 — `controleModbus` plantait à son `init()` sur les 4 cartes garage [V] — ✅ CORRIGÉ

- `controleModbus.be:123` écrivait `modbusFonctions.timeout_ReponseModBus_ms = ...`.
  `modbusFonctions` est solidifié dans les 4 envs : table **constante** →
  `be_module_setmember` refuse (`be_module.c`) → `attribute_error`.
- Effets : `init()` s'arrêtait avant `configModbusByJson()` → **port RS485 jamais ouvert**
  (esclaves sourds, annulait `b5f23f7e5`) ; sur le P4, règle UDP, `ReglageModbus` et règle
  System non posées ; l'exception remontait dans l'autoexec → `controleDiscovery` (et
  `controleES8311` sur le P4) non chargés.
- Correctif : ligne supprimée (valeur jamais relue ; la file lit
  `drivers["ModBus"]["timeoutReponse"]`). Seule écriture dans un module solidifié trouvée
  dans tout `data/fs` et les autoexec garage.
- ⚠️ Les firmwares compilés **avant** ce correctif le contiennent : recompiler les 4 envs.
- **Balayage des 29 modules solidifiés (tous envs), même journée** — aucun autre cas :
  - écriture `module.attr = ...` à l'exécution, depuis n'importe quel `.be` : seule B1 ;
  - écriture via alias (`import X as y`, `var y = X`) ou sur `m` dans les `init(m)` : aucune ;
  - modification d'un conteneur du module (`push`, `[k] = ...`, alias local) : les 5 tables de
    `modbusFonctions` (`tabErreur`, `tabFonctionsName`, `tabLibelleCommande`,
    `tabLibelleRegistre`, `tabType`) ne sont que lues ;
  - `introspect.set(controleGeneral, ...)` (7 appels, `globalFonctions.be:51-118`) : vise
    l'**instance** du driver (`global.controleGeneral`, posée par `controleGeneral_init`), dont
    les champs sont déclarés par `var` → modifiable, sans défaut ;
  - `static coeff_div` (`controleES8311.be:103`) : seulement lu ;
  - `data/cave/tasmota32-serveur-rly-sauvegarde/webFonctions.be:102` : copie de sauvegarde
    utilisée par aucun env, et qui vise elle aussi l'instance.
  - L'état modifiable des modules est bien tenu hors module (`global._etat...`, champs d'instance).

### S1 — Secrets en clair sur un dépôt GitHub public [V] — ⏳ décision utilisateur

- `fdaubercy/Tasmota` est **public**. Les 9 `_persist.json` suivis contiennent en clair :
  mots de passe Wi-Fi (2 réseaux), MQTT, FTP, point d'accès du range extender.
- **Aussi dans les sources du firmware** (constaté le même jour) : `tasmota/user_config_override.h`
  définit `STA_PASS1`, `STA_PASS2`, `WIFI_AP_PASSPHRASE`, `MQTT_PASS` en clair, et le build les
  recopie dans `tasmota/tasmota_defines_for_berry.h/.be` (suivis par git). Tout commit de ces
  fichiers les republie — les exclure ne suffit pas, ils sont déjà dans l'historique public.
- Présent depuis `04dbda1a7` (2026-05-17, réorganisation du dépôt) ; les commits du 2026-09-29
  n'ont rien exposé de nouveau (lignes seulement réordonnées par le build).
- À faire : **changer ces mots de passe**, puis sortir les secrets des fichiers suivis.
  Réécrire l'historique = décision irréversible, à prendre explicitement.

---

## 2. Défauts qui touchent le garage tel qu'il sera flashé

| # | Défaut | Où | Preuve | Correctif proposé |
|---|---|---|---|---|
| G1 | ✅ **corrigé `f5c88f53c`** — **Timeout aléatoire sur le P4.** `armeTimer` y utilise `add_cron("*/5 …")`, déclenché au prochain multiple de 5 s : délai réel dans ]0 ; 5] s. Renvoi prématuré → la réponse tardive acquitte le renvoi, la suivante est orpheline et peut acquitter la requête suivante de même adresse et même code (le relevé enchaîne interrupteur1 puis 2, relai2 puis 3) → valeur écrite sur le mauvais appareil, faux ECART. Sans RTC valide (avant NTP), les crons ne tournent pas → une réponse perdue au boot bloque la file. | `modbusFonctions.be:537-549` | [V] mécanisme, [S] fréquence | Échéance `tasmota.millis() + délai` testée par un cron 1 s ou un `every_100ms` ; ne pas dépendre de l'horloge murale |
| G2 | ✅ **corrigé `aa0df4054`** — **Réception série sans découpage de trames.** Tout le tampon lu toutes les 100 ms est traité comme **une** trame. Bus partagé (carte 16, cuve, rideau) : [réponse d'un autre][requête pour soi] → erreur CRC/longueur, requête perdue, timeout 5 s. | `lireMsgModbus` l.824-863, `controleModbus.every_100ms` | [V] mécanisme, [S] fréquence | Tampon cumulatif ; extraction trame par trame selon la longueur attendue par code fonction + CRC glissant |
| G3 | ✅ **corrigé `269021b5a`** — **File du maître sans plafond si un esclave se tait.** Le relevé ré-enfile toutes les 30 s les requêtes de l'esclave muet (rideau : 4 × jusqu'à 3 × 5 s = 60 s de bus par cycle de 30 s). Ni plafond ni dédoublonnage → RAM qui croît, commandes carte 16 retardées de minutes. | `releveEsclaves` | [V] calcul sur config réelle | Une seule sonde par cycle pour un esclave muet ; pas de doublon (adresse, code, registre) en file ; plafond |
| G4 | **Faux « muet ».** File engorgée (G3) → requêtes vers la cuve parties après plus de 90 s ; la cuve ne pousse rien (thermomètre, analogique) → « inconnu » à tort. | `verifieChienDeGarde` | [S] | Compter les abandons réels par esclave (`termineEnVol(false)`), ou mesurer depuis l'envoi effectif |
| G5 | ✅ **corrigé `20714d0b0`** — **Réponse jamais acquittée sur exception.** Accès directs (`["serialNumber"]`, `["Humidity"]`, `["value"]`, `["environnement"]`, `idModBus` absent) → exception → pas de `termineEnVol(true)` → 3 × 5 s perdus, règles suivantes du même événement coupées. | `recupereReponseModBus` l.436-668 | [V] | `try` autour du traitement, acquittement dans tous les chemins, `.find()` |
| G6 | **ECART bavards.** Lecture 0x01 enfilée avant une commande, relais temporisé ou piloté localement → ECART niveau ERREUR toutes les 30 s (la carte 16 journalise en INFO via `self.log`). | l.647-650 | [S] | Journaliser les transitions seulement, ou ignorer l'écart T s après une commande |
| G7 | ✅ **corrigé `be8ee6a4b`** — **WS2812 de la cuve « inconnu » pour toujours après une panne** : marquée par `passeInconnu`, jamais relue. | `passeInconnu` | [V] | L'exclure du chien de garde, ou la remettre « valide » au contact |
| G8 | **Push des compteurs inopérant.** Règle `Tele#COUNTER#C` qui ne correspond jamais à `C1` (clés exactes, `rule_matcher.be`) ; `device["etat"]` absent des compteurs → `key_error`. Sans impact : aucun compteur d'esclave actif. | `configDevices.be:332`, `globalFonctions.be:353` | [V] | Règle `COUNTER#C<id>`, `.find("etat")` |

---

## 3. Défauts latents (chemins inactifs aujourd'hui)

| # | Défaut | Où | Preuve |
|---|---|---|---|
| L1 | **Repli UDP/TCP (série coupé) inopérant** : `decrypteMSG` ne lit que des *requêtes* (exige 8 octets) → réponses 0x01-0x04 et écho 0x10 rejetés (Erreur 6) ; division par zéro possible (quantité 0, l.1282). | `modbusFonctions.be:1247-1297` | [V] |
| L2 | ✅ **corrigé `3959c98ba`** (lit désormais `discovery.json` via `fichesModbus`) — `envoiMsgModbusUDP` lisait `/json/paramDiscovery.json`, qu'aucun module n'écrit → `nil.find` → le repli UDP plante. IP calculée jamais utilisée. | `modbusFonctions.be:714` | [V] |
| L3 | **Réponse 0x05 fausse** : `Count=2` → trame tronquée (`wrongnbValeurs` non testé à l'émission) ; `writeData[0] = 0xFF00` dans un octet → `00`. Personne n'envoie de 0x05. | l.1262, 1418, 1508 | [V] |
| L4 | **`ReglageModbus` : 3 sous-commandes cassées.** `split(payload, " ", 1)` ne laisse qu'un paramètre → `parametres[1]` = `index_error` ; commande sans espace → `parametres = false` → plantage. | l.250-258 | [V] |
| L5 | SwitchMode ni 1 ni 2 : push `"ON"` en uint16 → exception (esclave) ; état `0.0` (maître). Tout le garage est en SwitchMode 2. | `globalFonctions.be:212-284`, TasmotaSlave l.588-619 | [V] |
| L6 | `ReglageSlaveModBus id` à chaud : règles `#DeviceAddress==<ancien>` laissées en place. | TasmotaSlave l.145-162 | [V] |
| L7 | `accepteSeq` : désordre juste après un démarrage (seq 2 puis 1) pris pour un redémarrage ; redémarrage avec seq 1 perdu et ancien compteur ≤ 17 → jusqu'à 16 pushes écartés. | `modbusFonctions.be:1743` | [V] raisonnement |
| L8 | Chien de garde sur `rtc()["local"]` : saut à l'heure d'été / synchro NTP → tous muets une fois (même défaut sur la carte 16). | TasmotaSlave l.972, 990 | [S] |
| L9 | Timer du relais temporisé 0x06 non nommé : un ancien timer peut couper un relais recommandé entre-temps. | l.1095 | [V] |
| L10 | `pompeQueue` : `tasmota.cmd` qui renvoie nil → `reponse.find` lève, `enVol` posé sans timer → file bloquée. | l.484 | [S] |
| L11 | Gardes `&&` au lieu de `||` dans `envoiMsgModbusUDP/TCP` ; `pousseEtat` ne vérifie pas `rangeExtender` (log « → maître » alors que rien ne part). | l.710, 773, 1706 | [V] |
| L12 | `lireUDP` : un datagramme hors ModBus sans espace → `index_error` hors `try` dans `every_100ms` ; un seul datagramme lu par socket et par tick. | `udpFonctions.be:441-452`, `controleUDP.be:143` | [V] |
| L13 | Divers : faute `envoiMessagTCP` (branche inatteignable) ; `HSBColor` teste deux fois `idx == 2` ; ImAlive (TCP) lit l'id de l'entrée `"maitre"` ; un esclave Serial+TCP répondrait deux fois. | — | [V]/[S] |

---

## 4. Vérifié sain

- **Chargement** : 4/4 envs cohérents — chaque `import` vise un module solidifié, aucun `.be`
  exclu n'est chargé, `be_module.c` fait passer le natif avant un `.bec` résiduel. 4/4 JSON valides.
- **Correspondance maître ↔ esclaves** : 7/7 appareils (types, id, relais 224 ↔ 256 via
  `idRelai`, double SwitchMode 2 qui s'annule). Ids `udp`/`tcp`/`ModBus` alignés.
- **Trames** : CRC exact ; réponses esclave 0x01, 0x02, 0x04 (float, uint32, DHT22 = 8 octets),
  0x06, écho 0x10 conformes ; push 0x10 relu (21.5 °C) ; quantités des commandes correctes.
- **Relais** : table de vérité 224/256 × bit 0/1 vérifiée ; bit 0 cohérent avec la passerelle
  native (`xdrv_63:494-499`).
- **Push** : 4/4 appels `pousseEtat` conformes ; enveloppe avec et sans `seq` lue ; multicast
  soumis à `rangeExtender = ON` (ON sur les 3 garage).
- **Règles et solidification** : aucune règle écrasée, aucune closure capturant une variable
  de boucle, aucune fonction anonyme de niveau module, imports présents dans chaque méthode.

---

## 5. Améliorations et évolutions proposées (par priorité)

1. ~~B1~~ fait — **recompiler les 4 envs**.
2. ~~**Fiabilité du bus**~~ fait le 2026-09-29 : G1, G2, G3, G5 (+ G7). Voir « Suivi ».
3. **Supervision robuste** (reste) : chien de garde sur abandons réels et `millis()` (G4, L8),
   ECART sur transitions (G6).
4. **Sécurité** (S1) : rotation des mots de passe, secrets hors des fichiers suivis (fichier local
   ignoré par git, fusionné au build ou poussé depuis un dossier hors dépôt).
5. **Nettoyage** : soit supprimer le repli UDP et le TCP, soit les réparer (L1, L2, L13) ;
   `ReglageModbus` (L4), 0x05 (L3), push compteurs (G8).
6. **Évolutions** :
   - page/JSON de supervision par esclave (dernier contact, muet, ECART, taille de file,
     timeouts) via `json_append` → télémétrie MQTT / Node-RED ;
   - relevé groupé : un bloc de registres par esclave au lieu d'une requête par appareil
     (environ ÷ 4 d'occupation du bus) ;
   - réalignement au démarrage : remettre l'esclave dans l'état commandé grâce à la lecture 0x01
     (aujourd'hui `continue` au boot si l'état local égale `etat`) ;
   - `ReglageSlaveModBus id` qui ré-enregistre les règles ou impose un redémarrage.
7. **Maintenance de `modbusFonctions.be`** (1922 lignes, dont 1222 de code) : **refonte de
   `prepareTrame` planifiée, section 7**. Pas de scission du fichier avant (voir 7.6).

---

## Suivi

| Date | Point | Statut | Commit |
|---|---|---|---|
| 2026-09-29 | B1 — écriture dans le module solidifié `modbusFonctions` | ✅ corrigé | `04d9bd865` |
| 2026-09-29 | G1 — timeout P4 : échéance `tasmota.millis()` testée par `verifieEcheances` (appelée par `controleModbus.every_100ms`) au lieu d'un cron `*/5` | ✅ corrigé, banc §16 (5 tests, témoin 4 échecs) | `f5c88f53c` |
| 2026-09-29 | G5 — traitement des réponses sous `try`, acquittement toujours atteint, `.find()` (serialNumber, environnement, idModBus, esclave inconnu) | ✅ corrigé, banc §17 (3 tests, témoin : requête restée en vol) | `20714d0b0` |
| 2026-09-29 | G3 — file : lecture identique (en file ou en vol) non ré-enfilée, plafond `MAX_FILE = 32` (lecture écartée, écriture prioritaire), une sonde par cycle pour un esclave muet | ✅ corrigé, banc §18 (8 tests, témoin : file non bornée) | `269021b5a` |
| 2026-09-29 | G7 — seuls les appareils relus (`demandeLecture` non nil) passent à « inconnu » | ✅ corrigé, banc §19 (3 tests, témoin : WS2812 marquée) | `be8ee6a4b` |
| 2026-09-29 | G2 — `extraitTrames` : découpage du flux RS485 (longueurs requête/réponse/exception, CRC, resynchronisation, attente, silence 100 ms) ; tampon `tamponSerie` borné à 512 octets | ✅ corrigé, banc §20 (9 tests, témoin : 0 publication) | `aa0df4054` |

| 2026-09-30 | L2 — `envoiMsgModbusUDP` et `ReglageModbus ImAlive` lisent `discovery.json` via `modbusFonctions.fichesModbus` (partie ImAlive de L13 comprise) | ✅ corrigé (session parallèle) | `3959c98ba` |
| 2026-09-30 | Refonte de `prepareTrame` : analyse et plan | 📋 planifié, section 7 | — |

**Banc après correctifs : 104/104.** Rien n'est encore testé sur bus réel : recompiler les 4 envs.
Restent ouverts : S1 (secrets, décision utilisateur), G4, G6, G8, latents L1-L13.

**À observer au premier flash → grille complète : section 6 ci-dessous.**

---

## 6. Grille d'observation au premier flash (garage)

> Grille **unique** : remplace celles du document de reprise (2026-07-24 et compléments du
> 2026-09-29). Chaînes de log extraites du code au 2026-09-30.
>
> **VALIDÉE le 2026-10-17 pour le couple P4 ↔ cuve** (ID 2), tests 1 à 7 jugés par le testeur UDP,
> onglet « Grille ModBus » (`outils_pc/testeur_udp_grille.py`) ; décision de l'utilisateur : tous les tests
> sont bons. Réserves : test 6 perturbé par un faux contact sur la réception du P4 ; 7d KO sur la seule fiche
> du rideau (ancien firmware). **Reste à passer : le rideau (ID 3)**, une fois flashé. Détail :
> `tasks/reprise-chantier-modbus-grenier.md`.

### 0. Préparation

- Flasher **firmware + LittleFS** sur les 3 cartes (P4 maître, cuve id 2, rideau id 3) : tout
  est solidifié, un `uploadfs` seul ne suffit pas.
- Les 3 persist ont déjà `debug = ON` pour ModBus, TasmotaSlaveModBus et Conn16channels.
- Sur chaque carte : `ReglageGlobal logLevel 4` (ou `Weblog 4`), puis ouvrir la console.

### 1. Au démarrage (chaque carte)

| À vérifier | Où | Attendu |
|---|---|---|
| B1 : `controleModbus` démarre | les 3 | ❌ **aucun** `attribute_error` ni `writable attribute` au log de boot ; `Br global.contains("controleModbus")` → `true` |
| Port RS485 ouvert (esclaves) | cuve, rideau | `Br modbusFonctions.etat()["serialModBus"]` → une instance `serial`, **pas** `nil` (l'ouverture est silencieuse au log) |
| Reste de l'autoexec chargé | les 3 | aucun `undeclared` ; `Br global.contains("controleDiscovery")` → `true` si discovery activé |
| Relevé armé | P4 | `Releve des esclaves + chien de garde armes (toutes les 30 s)` |

### 2. Régime normal (laisser tourner 5 min)

| À vérifier | Où | Attendu |
|---|---|---|
| Relevé des esclaves | P4, toutes les 30 s | `MODBUS_TASMOTA_SLAVE_RELEVE: 6 demande(s)` (cuve : thermomètre + analogique ; rideau : 2 interrupteurs + 2 relais) |
| Sondage carte 16 relais | P4, toutes les 30 s | `MODBUS_RECUPERE_REPONSE_CONN16CHANNEL: Type de msg Modbus` |
| Cavalier M0 (carte 16) | P4, 1ʳᵉ réponse | 16 `ECART voie …` d'un coup → M0 connecté : poser `"cavalierM0":"connecte"` dans `drivers.ModBus.environnement.Conn16channels` |
| Constat des relais du rideau | P4 | `Etat constate du relai n°2: …` et `n°3` ; ❌ **aucun** `MODBUS_TASMOTA_SLAVE_ECART` si personne n'a touché aux relais |
| **G2 + G1 : les esclaves répondent** | P4 | ❌ `SUR_TIMEOUT: pas de reponse dans le delai imparti` **rare ou absent** ; s'il apparaît, l'horodatage doit tomber **~5 s** après l'envoi (G1), plus au hasard |
| Esclaves servent les requêtes | cuve, rideau | `EXECUTE_CMD_MODBUS: …` à chaque relevé. ⚠️ `Ce n'est pas un message pour ce module !` puis `Message ModBus reçu avec erreur` = **normal** : trames adressées aux autres nœuds du bus |
| Appariement | P4 | ❌ ne doit **pas** apparaître : `APPARIE_REPONSE: reponse hors-sequence rejetee` |
| G3 : file bornée | P4 | ❌ **jamais** `ENFILE_MSG: file pleine` ; `ENFILE_MSG: lecture deja en file` seulement si un esclave est lent/muet |
| G5 : persist complet | P4 | ❌ aucun `MODBUS_TASMOTA_SLAVE_ERREUR` (sinon : appareil virtuel incomplet dans le persist, le message dit lequel) |

### 3. Actions à faire

| Action | Attendu |
|---|---|
| Commander un relais du rideau depuis le P4 (ex. `Power2 ON`) | rideau : `EXECUTE_CMD_MODBUS: Commande le 256: …` et **le relais bascule physiquement** ; P4 au relevé suivant : `Etat constate du relai n°2: ON`, **pas** d'ECART |
| Basculer un interrupteur du rideau | rideau : `POUSSE_ETAT: registre 160 = [...] -> maitre (UDP, seq N)` ; P4 **dans la seconde** : `Réception de l'état de l'interrupteur n°1: …` (sans attendre le relevé) |
| Redémarrer le rideau, puis basculer un interrupteur | rideau : `(UDP, seq 1)` ; P4 : `ACCEPTE_SEQ: esclave d'ID=3 redemarre (seq 1 apres N)` |

### 4. Tests de panne

| Action | Attendu |
|---|---|
| Débrancher le rideau (alim ou RS485) 2 min | P4 sous 90-120 s : `MODBUS_TASMOTA_SLAVE_CHIEN_DE_GARDE: esclave TasmotaSlaveModBus2 (ID=3) muet depuis … s` **une seule fois** ; puis `RELEVE: 3 demande(s)` (G3 : une seule sonde pour le rideau) ; ❌ jamais `file pleine` ; la carte 16 continue d'être sondée |
| Rebrancher le rideau | P4 : `MODBUS_TASMOTA_SLAVE_CHIEN_DE_GARDE: l'esclave d'ID=3 repond de nouveau` ; relevé revenu à 6 |
| Débrancher le RS485 de la carte 16 ~90 s | P4 : `MODBUS_CONN_16CH_CHIEN_DE_GARDE: … etats constates passes a 'inconnu'` |

### 5. Découverte (`/json/discovery.json`) — correctifs du 2026-09-30

| À vérifier | Où | Attendu |
|---|---|---|
| Point d'accès RangeExtender monté | P4 | `RgxState` → `ON`, `RgxSSId` → `SERVEUR-GARAGE-GATEWAY` (le multicast du maître part par `192.168.4.1`) |
| Multicast émis | cuve, rideau | `ENVOI_MSG_UDP: Données MultiCast envoyées … >>>> OK` (log UDP, `debug` ON) |
| `ImAlive` reçu et rangé | P4 | `REGLAGE_UDP: Le maitre UDP a reçu les paramètres de l'esclave 'Capteurs de Cuve'` ; ❌ jamais `ImAlive illisible ou sans adresse MAC` |
| Forme de la table | P4 | télécharger `/json/discovery.json` : clés **MAC** (12 hexa) seulement, **aucune** clé `esclaveN` à la racine ; chaque fiche d'esclave porte `groupTopic` = `tasmotas/garage` |
| Page `/discovery` | P4 | page **complète** (boutons Tools / Menu principal en bas) après le premier `ImAlive` |

**Si un point échoue** : noter la ligne de la grille, copier ~30 lignes de log autour. C'est ce
qui départage un défaut de code d'un défaut de câblage.

---

## 7. Évolution planifiée — refonte de `prepareTrame` (analyse du 2026-09-30)

> **À lancer APRÈS le premier flash validé** (section 6), et **après** la décision sur le repli
> UDP/TCP (L1, L2, L13) : s'il est supprimé, le périmètre se réduit encore.

### 7.1 Usage réel (vérifié)

Les commandes série du **maître ne passent pas** par `prepareTrame` : `pompeQueue` émet via
`ModBusSend`, dont la trame est construite par le firmware C (`xdrv_63`).

| Appelant | Sens | Codes / types réellement passés | Actif au garage |
|---|---|---|---|
| `envoiMsgModbusSerial` (esclave) | Réponse | 0x01/0x02 uint8 ; 0x04 float/uint32 ; 0x06 uint8 ; écho 0x10 uint16 | ✅ |
| `pousseEtat` (esclave) | Commande | 0x10 uint16 / uint32 / float | ✅ |
| `envoiMsgModbusUDP` | les deux | tous | ❌ repli UDP, inactif (Serial ON) |
| `envoiMsgModbusTCP` | Réponse | tous | ❌ TCP OFF |

Code **inutilisé** : commandes 0x01-0x05 et 0x0F (hors repli), types `bit`/`hex`/`raw` (présents
seulement dans des commentaires), bit 0x80 de télémétrie (plus émis depuis le push 0x10),
code 0x11 `ISALIVE` (autorisé, sans branche).

### 7.2 Pourquoi elle est difficile à maintenir (l.1416-1740 au 2026-09-30)

1. **Une variable change de sens en cours de route** : `nbRegistres` = registres, puis
   `*= 2` = octets (l.1562) s'il y a des données. La commande 0x03/0x04 l'écrit comme quantité
   de registres, la réponse comme nombre d'octets : juste seulement selon que le bloc s'est
   exécuté ou non. Origine du bug « 16 registres émis 32 » (juillet) et de la garde
   `writeDataSize > 0`.
2. **État caché** : `nbValeurs` / `nbRegistres` / `nbOctets` sont dans `etat()` (global) alors
   que **personne ne les lit ailleurs** (vérifié par grep) : ce sont des locales déguisées.
3. **`Count` a trois sens** : valeurs, bits (mode bit), registres (requête décodée).
   `executeCmdModbus` compense avant l'appel (`Count /= 2`, l.1088).
4. **Trois axes dans un même flux** (7 codes × Commande/Réponse × 8 types), en 4 passes
   successives : tailles (l.1486-1510), validation (l.1518-1537), encodage (l.1566-1603),
   assemblage (l.1621-1714), chacune avec ses `if` sur code et type.
5. **Erreurs non bloquantes** : `Erreur` posé mais trame quand même construite et renvoyée
   (`envoiMsgModbusSerial` l'émet : L3). `bit`/`hex`/`raw` écrivent des zéros en silence (`# TODO`).
6. **Effets de bord sur `paramMSG`** : `FunctionName`, `Automatique`, `Erreur`, `Length`, et
   `type` forcé à `int8` par défaut.
7. **13 `string.format` de log** évalués à chaque trame, même debug OFF.

### 7.3 Architecture cible : 3 étages + une table des formats

```
prepareTrame(paramMSG, typeMsg)          <- meme signature : appelants et banc inchanges
  1. valide(paramMSG, typeMsg)            -> code autorise, type connu, nb de valeurs coherent ;
                                             erreur => Erreur pose ET retour nil
  2. pdu = GABARITS[code][typeMsg](../p)     -> 5 petites fonctions (une par forme de trame)
  3. return trameRTU(adresse, code, pdu)  -> adresse + code + pdu + CRC
```

- **A. `encodeValeurs(valeurs, type, modeBit)`** : pure, pilotée par
  `{uint8: 1, uint16: 2, uint32: 4, float: 4}` + empaquetage des bits. La taille EST la longueur
  produite (plus de calcul séparé). Type inconnu → erreur explicite.
- **B. Gabarits** — les 5 formes du ModBus RTU :

  | Gabarit | Codes | Contenu |
  |---|---|---|
  | lecture, commande | 0x01-0x04 | adresse + quantité |
  | lecture, réponse bits | 0x01, 0x02 | nb d'octets + bits |
  | lecture, réponse registres | 0x03, 0x04 | nb d'octets + données |
  | écriture simple (commande = réponse) | 0x05, 0x06 | adresse + valeur 2 octets |
  | écriture multiple | 0x0F, 0x10 | commande : adresse + quantité + nb d'octets + données ; réponse : adresse + quantité |

  Table `{code: {"Commande": f, "Reponse": f}}` à la place de la cascade de `if`.
- **C. `trameRTU(adresse, code, pdu)`** : ~5 lignes.
- **Source unique des formats** : la même table pilote ensuite `decrypteMSG` (L1 : ne décode
  que les requêtes) et `extraitTrames` (longueurs par code). Aujourd'hui les formats RTU sont
  écrits trois fois, de trois manières.
- **Au passage** : compteurs en locales ; `Count` = nombre de valeurs, toujours (le gabarit en
  déduit registres et octets, fin de la compensation dans `executeCmdModbus`) ; suppression
  (ou refus explicite) de 0x80, `ISALIVE`, `hex`/`raw`/`bit` ; log en une ligne, formatée
  seulement si debug ON.

Taille visée : **~120-150 lignes** au lieu de 325, fonctions de moins de 30 lignes.

### 7.4 Méthode (sans régression)

1. **Figer le comportement actuel** : section de banc « caractérisation » qui produit la trame
   hexadécimale de chaque combinaison utilisée (code × sens × type) ; cas faux connus (0x05, L3)
   marqués `bug_connu`. Le banc en couvre déjà une partie (§4, §8, §12, §13).
2. **Réécrire derrière la même signature** : même hexadécimal attendu, octet pour octet ; témoin
   = banc rejoué sur l'ancien fichier.
3. **Brancher `decrypteMSG` et `extraitTrames` sur la table**, dans un commit séparé.
4. Solidification vérifiée à chaque étape (`solidifie_et_compile_berry.py`), un commit par étape.

### 7.5 Ordre recommandé

1. Premier flash validé (section 6).
2. Décision sur le repli UDP/TCP → s'il est supprimé : ~250-300 lignes en moins, L1/L13 clos (L2 déjà corrigé).
3. Refonte `prepareTrame` (7.3-7.4).
4. Seulement ensuite, si le fichier reste trop gros : extraire **le codage des trames** dans un
   module `modbusTrame.be` (CRC, `prepareTrame`, `decrypteMSG`, `extraitTrames`,
   `motsVersValeurs` : fonctions pures, sans état), réexporté par `modbusFonctions` sous les
   mêmes noms (les 16 fichiers appelants ne changent pas).

### 7.6 Scission de `modbusFonctions.be` : pas maintenant

- Sur l'appareil, sa taille est **sans effet sur la RAM** (solidifié : code et constantes en
  flash ; son état tient dans `global._etatModbusFonctions`). En flash, le P4 garde ~700 Ko de
  marge et le maître a besoin de tout le module.
- La frontière maître / esclave **ne tient pas** (`lireMsgModbus` sert aux deux ; gain tombé de
  730 à ~120 lignes, cf. « phase 3 » du document de reprise).
- Coût réel : listes `custom_berry_solidify` des 4 envs, imports, banc, re-vérification de
  chaque morceau solidifié (piège B1).
- Seule frontière nette : le codage des trames (7.5, étape 4).
